    SZ DSOA G N1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA G N1 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    G N2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G N2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA G N2 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    G NE Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G NE Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA G NE Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    G NW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G NW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA G NW Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    G S1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G S1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA G S1 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    G S2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G S2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA G S2 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    G SW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G SW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA G SW Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    M Corridor,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M Corridor,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA M Corridor,      !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    M N1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M N1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA M N1 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    M N2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M N2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA M N2 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    M NE Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M NE Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA M NE Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    M NW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M NW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA M NW Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    M S1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M S1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA M S1 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    M S2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M S2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA M S2 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    M SE Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M SE Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA M SE Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    M SW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M SW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA M SW Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Office,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Office,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA Office,          !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    T Corridor,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T Corridor,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA T Corridor,      !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    T N1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T N1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA T N1 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    T N2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T N2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA T N2 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    T NE Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T NE Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA T NE Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    T NW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T NW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA T NW Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    T S1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T S1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA T S1 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    T S2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T S2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA T S2 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    T SE Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T SE Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA T SE Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    T SW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T SW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA T SW Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    G Corridor Thermostat,   !- Name
    G Corridor,              !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    G Corridor DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    G N1 Apartment Thermostat,  !- Name
    G N1 Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    G N1 Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    G N2 Apartment Thermostat,  !- Name
    G N2 Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    G N2 Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    G NE Apartment Thermostat,  !- Name
    G NE Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    G NE Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    G NW Apartment Thermostat,  !- Name
    G NW Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    G NW Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    G S1 Apartment Thermostat,  !- Name
    G S1 Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    G S1 Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    G S2 Apartment Thermostat,  !- Name
    G S2 Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    G S2 Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    G SW Apartment Thermostat,  !- Name
    G SW Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    G SW Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    M Corridor Thermostat,   !- Name
    M Corridor,              !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    M Corridor DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    M N1 Apartment Thermostat,  !- Name
    M N1 Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    M N1 Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    M N2 Apartment Thermostat,  !- Name
    M N2 Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    M N2 Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    M NE Apartment Thermostat,  !- Name
    M NE Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    M NE Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    M NW Apartment Thermostat,  !- Name
    M NW Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    M NW Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    M S1 Apartment Thermostat,  !- Name
    M S1 Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    M S1 Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    M S2 Apartment Thermostat,  !- Name
    M S2 Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    M S2 Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    M SE Apartment Thermostat,  !- Name
    M SE Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    M SE Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    M SW Apartment Thermostat,  !- Name
    M SW Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    M SW Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Office Thermostat,       !- Name
    Office,                  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office DualSPSched;      !- Control 1 Name

  ZoneControl:Thermostat,
    T Corridor Thermostat,   !- Name
    T Corridor,              !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    T Corridor DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    T N1 Apartment Thermostat,  !- Name
    T N1 Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    T N1 Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    T N2 Apartment Thermostat,  !- Name
    T N2 Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    T N2 Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    T NE Apartment Thermostat,  !- Name
    T NE Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    T NE Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    T NW Apartment Thermostat,  !- Name
    T NW Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    T NW Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    T S1 Apartment Thermostat,  !- Name
    T S1 Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    T S1 Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    T S2 Apartment Thermostat,  !- Name
    T S2 Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    T S2 Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    T SE Apartment Thermostat,  !- Name
    T SE Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    T SE Apartment DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    T SW Apartment Thermostat,  !- Name
    T SW Apartment,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    T SW Apartment DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    G Corridor DualSPSched,  !- Name
    UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    G N1 Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    G N2 Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    G NE Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    G NW Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    G S1 Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    G S2 Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    G SW Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    M Corridor DualSPSched,  !- Name
    UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    M N1 Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    M N2 Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    M NE Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    M NW Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    M S1 Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    M S2 Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    M SE Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    M SW Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Office DualSPSched,      !- Name
    OFF_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    OFF_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    T Corridor DualSPSched,  !- Name
    UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    T N1 Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    T N2 Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    T NE Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    T NW Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    T S1 Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    T S2 Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    T SE Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    T SW Apartment DualSPSched,  !- Name
    APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr G N1 Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    G N1 Apartment,          !- Control Zone Name
    G N1 Apartment Air Node, !- Zone Node Name
    G N1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:05 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr G N2 Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    G N2 Apartment,          !- Control Zone Name
    G N2 Apartment Air Node, !- Zone Node Name
    G N2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:06 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr G NE Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    G NE Apartment,          !- Control Zone Name
    G NE Apartment Air Node, !- Zone Node Name
    G NE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:04 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr G NW Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    G NW Apartment,          !- Control Zone Name
    G NW Apartment Air Node, !- Zone Node Name
    G NW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:02 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr G S1 Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    G S1 Apartment,          !- Control Zone Name
    G S1 Apartment Air Node, !- Zone Node Name
    G S1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:07 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr G S2 Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    G S2 Apartment,          !- Control Zone Name
    G S2 Apartment Air Node, !- Zone Node Name
    G S2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:08 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr G SW Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    G SW Apartment,          !- Control Zone Name
    G SW Apartment Air Node, !- Zone Node Name
    G SW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:01 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr M N1 Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    M N1 Apartment,          !- Control Zone Name
    M N1 Apartment Air Node, !- Zone Node Name
    M N1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:13 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr M N2 Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    M N2 Apartment,          !- Control Zone Name
    M N2 Apartment Air Node, !- Zone Node Name
    M N2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:14 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr M NE Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    M NE Apartment,          !- Control Zone Name
    M NE Apartment Air Node, !- Zone Node Name
    M NE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:12 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr M NW Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    M NW Apartment,          !- Control Zone Name
    M NW Apartment Air Node, !- Zone Node Name
    M NW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:10 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr M S1 Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    M S1 Apartment,          !- Control Zone Name
    M S1 Apartment Air Node, !- Zone Node Name
    M S1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:15 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr M S2 Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    M S2 Apartment,          !- Control Zone Name
    M S2 Apartment Air Node, !- Zone Node Name
    M S2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:16 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr M SE Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    M SE Apartment,          !- Control Zone Name
    M SE Apartment Air Node, !- Zone Node Name
    M SE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:11 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr M SW Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    M SW Apartment,          !- Control Zone Name
    M SW Apartment Air Node, !- Zone Node Name
    M SW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:09 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr T N1 Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    T N1 Apartment,          !- Control Zone Name
    T N1 Apartment Air Node, !- Zone Node Name
    T N1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:21 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr T N2 Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    T N2 Apartment,          !- Control Zone Name
    T N2 Apartment Air Node, !- Zone Node Name
    T N2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:22 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr T NE Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    T NE Apartment,          !- Control Zone Name
    T NE Apartment Air Node, !- Zone Node Name
    T NE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:20 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr T NW Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    T NW Apartment,          !- Control Zone Name
    T NW Apartment Air Node, !- Zone Node Name
    T NW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:18 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr T S1 Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    T S1 Apartment,          !- Control Zone Name
    T S1 Apartment Air Node, !- Zone Node Name
    T S1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:23 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr T S2 Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    T S2 Apartment,          !- Control Zone Name
    T S2 Apartment Air Node, !- Zone Node Name
    T S2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:24 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr T SE Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    T SE Apartment,          !- Control Zone Name
    T SE Apartment Air Node, !- Zone Node Name
    T SE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:19 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngr T SW Apartment,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    T SW Apartment,          !- Control Zone Name
    T SW Apartment Air Node, !- Zone Node Name
    T SW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:17 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrOffice,   !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Office,                  !- Control Zone Name
    Office Air Node,         !- Zone Node Name
    Office Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    SPLITSYSTEMAC:03 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Sizing:System,
    SPLITSYSTEMAC:01,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:02,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:03,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:04,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:05,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:06,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:07,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:08,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:09,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:10,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:11,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:12,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:13,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:14,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:15,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:16,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:17,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:18,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:19,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:20,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:21,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:22,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:23,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SPLITSYSTEMAC:24,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Controller:OutdoorAir,
    SPLITSYSTEMAC:01_OA_Controller,  !- Name
    SPLITSYSTEMAC:01_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:01 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:01_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:01_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:02_OA_Controller,  !- Name
    SPLITSYSTEMAC:02_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:02 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:02_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:02_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:03_OA_Controller,  !- Name
    SPLITSYSTEMAC:03_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:03 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:03_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:03_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Office_Operation,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:04_OA_Controller,  !- Name
    SPLITSYSTEMAC:04_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:04 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:04_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:04_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:05_OA_Controller,  !- Name
    SPLITSYSTEMAC:05_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:05 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:05_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:05_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:06_OA_Controller,  !- Name
    SPLITSYSTEMAC:06_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:06 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:06_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:06_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:07_OA_Controller,  !- Name
    SPLITSYSTEMAC:07_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:07 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:07_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:07_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:08_OA_Controller,  !- Name
    SPLITSYSTEMAC:08_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:08 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:08_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:09_OA_Controller,  !- Name
    SPLITSYSTEMAC:09_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:09 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:09_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:10_OA_Controller,  !- Name
    SPLITSYSTEMAC:10_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:10 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:10_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:11_OA_Controller,  !- Name
    SPLITSYSTEMAC:11_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:11 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:11_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:12_OA_Controller,  !- Name
    SPLITSYSTEMAC:12_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:12 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:12_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:13_OA_Controller,  !- Name
    SPLITSYSTEMAC:13_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:13 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:13_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:14_OA_Controller,  !- Name
    SPLITSYSTEMAC:14_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:14 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:14_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:15_OA_Controller,  !- Name
    SPLITSYSTEMAC:15_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:15 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:15_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:16_OA_Controller,  !- Name
    SPLITSYSTEMAC:16_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:16 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:16_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:17_OA_Controller,  !- Name
    SPLITSYSTEMAC:17_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:17 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:17_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:18_OA_Controller,  !- Name
    SPLITSYSTEMAC:18_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:18 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:18_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:19_OA_Controller,  !- Name
    SPLITSYSTEMAC:19_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:19 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:19_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:20_OA_Controller,  !- Name
    SPLITSYSTEMAC:20_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:20 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:20_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:21_OA_Controller,  !- Name
    SPLITSYSTEMAC:21_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:21 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:21_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:22_OA_Controller,  !- Name
    SPLITSYSTEMAC:22_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:22 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:22_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:23_OA_Controller,  !- Name
    SPLITSYSTEMAC:23_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:23 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:23_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    SPLITSYSTEMAC:24_OA_Controller,  !- Name
    SPLITSYSTEMAC:24_OARelief Node,  !- Relief Air Outlet Node Name
    SPLITSYSTEMAC:24 Supply Equipment Inlet Node,  !- Return Air Node Name
    OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:24_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -0.0000068364,           !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

! ***AIR LOOPS***

  AirLoopHVAC,
    SPLITSYSTEMAC:01,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:01 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:01 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:01 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:01 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:01 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:10,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:10 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:10 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:10 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:10 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:10 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:11,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:11 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:11 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:11 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:11 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:11 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:12,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:12 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:12 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:12 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:12 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:12 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:13,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:13 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:13 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:13 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:13 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:13 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:14,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:14 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:14 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:14 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:14 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:14 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:15,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:15 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:15 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:15 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:15 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:15 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:16,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:16 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:16 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:16 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:16 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:16 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:17,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:17 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:17 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:17 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:17 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:17 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:18,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:18 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:18 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:18 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:18 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:18 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:19,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:19 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:19 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:19 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:19 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:19 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:02,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:02 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:02 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:02 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:02 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:02 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:20,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:20 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:20 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:20 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:20 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:20 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:21,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:21 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:21 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:21 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:21 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:21 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:22,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:22 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:22 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:22 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:22 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:22 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:23,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:23 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:23 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:23 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:23 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:23 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:24,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:24 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:24 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:24 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:24 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:24 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:03,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:03 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:03 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:03 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:03 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:03 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:04,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:04 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:04 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:04 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:04 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:04 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:05,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:05 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:05 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:05 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:05 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:05 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:06,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:06 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:06 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:06 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:06 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:06 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:07,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:07 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:07 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:07 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:07 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:07 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:08,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:08 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:08 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:08 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:08 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:08 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SPLITSYSTEMAC:09,        !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SPLITSYSTEMAC:09 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPLITSYSTEMAC:09 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SPLITSYSTEMAC:09 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SPLITSYSTEMAC:09 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SPLITSYSTEMAC:09 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:01_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:01_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:01 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    G SW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:01_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:01_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:01_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:02_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:02_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:02 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    G NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:02_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:02_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:02_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:03_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:03_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:03 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Office_Operation,        !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    Office,                  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:03_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:03_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:03_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:04_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:04_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:04 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    G NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:04_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:04_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:04_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:05_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:05_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:05 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    G N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:05_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:05_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:05_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:06_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:06_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:06 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    G N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:06_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:06_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:06_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:07_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:07_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:07 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    G S1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:07_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:07_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:07_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:08_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:08 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    G S2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:08_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:08_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:08_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:09_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:09 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    M SW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:09_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:09_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:09_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:10_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:10 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    M NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:10_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:10_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:10_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:11_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:11 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    M SE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:11_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:11_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:11_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:12_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:12 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    M NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:12_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:12_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:12_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:13_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:13 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    M N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:13_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:13_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:13_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:14_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:14 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    M N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:14_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:14_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:14_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:15_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:15 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    M S1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:15_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:15_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:15_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:16_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:16 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    M S2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:16_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:16_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:16_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:17_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:17 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    T SW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:17_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:17_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:17_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:18_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:18 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    T NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:18_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:18_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:18_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:19_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:19 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    T SE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:19_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:19_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:19_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:20_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:20 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    T NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:20_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:20_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:20_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:21_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:21 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    T N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:21_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:21_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:21_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:22_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:22 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    T N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:22_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:22_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:22_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:23_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:23 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    T S1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:23_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:23_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:23_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    SPLITSYSTEMAC:24_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    SPLITSYSTEMAC:24 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    T S2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SPLITSYSTEMAC:24_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SPLITSYSTEMAC:24_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SPLITSYSTEMAC:24_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

! ***CONNECTIONS***

  ZoneHVAC:EquipmentConnections,
    G Corridor,              !- Zone Name
    G Corridor Equipment,    !- Zone Conditioning Equipment List Name
    G Corridor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    G Corridor Exhaust Nodes,!- Zone Air Exhaust Node or NodeList Name
    G Corridor Air Node,     !- Zone Air Node Name
    G Corridor Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    G N1 Apartment,          !- Zone Name
    G N1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    G N1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G N1 Apartment Air Node, !- Zone Air Node Name
    G N1 Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    G N2 Apartment,          !- Zone Name
    G N2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    G N2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G N2 Apartment Air Node, !- Zone Air Node Name
    G N2 Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    G NE Apartment,          !- Zone Name
    G NE Apartment Equipment,!- Zone Conditioning Equipment List Name
    G NE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G NE Apartment Air Node, !- Zone Air Node Name
    G NE Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    G NW Apartment,          !- Zone Name
    G NW Apartment Equipment,!- Zone Conditioning Equipment List Name
    G NW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G NW Apartment Air Node, !- Zone Air Node Name
    G NW Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    G S1 Apartment,          !- Zone Name
    G S1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    G S1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G S1 Apartment Air Node, !- Zone Air Node Name
    G S1 Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    G S2 Apartment,          !- Zone Name
    G S2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    G S2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G S2 Apartment Air Node, !- Zone Air Node Name
    G S2 Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    G SW Apartment,          !- Zone Name
    G SW Apartment Equipment,!- Zone Conditioning Equipment List Name
    G SW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G SW Apartment Air Node, !- Zone Air Node Name
    G SW Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    M Corridor,              !- Zone Name
    M Corridor Equipment,    !- Zone Conditioning Equipment List Name
    M Corridor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    M Corridor Exhaust Nodes,!- Zone Air Exhaust Node or NodeList Name
    M Corridor Air Node,     !- Zone Air Node Name
    M Corridor Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    M N1 Apartment,          !- Zone Name
    M N1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    M N1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M N1 Apartment Air Node, !- Zone Air Node Name
    M N1 Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    M N2 Apartment,          !- Zone Name
    M N2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    M N2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M N2 Apartment Air Node, !- Zone Air Node Name
    M N2 Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    M NE Apartment,          !- Zone Name
    M NE Apartment Equipment,!- Zone Conditioning Equipment List Name
    M NE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M NE Apartment Air Node, !- Zone Air Node Name
    M NE Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    M NW Apartment,          !- Zone Name
    M NW Apartment Equipment,!- Zone Conditioning Equipment List Name
    M NW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M NW Apartment Air Node, !- Zone Air Node Name
    M NW Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    M S1 Apartment,          !- Zone Name
    M S1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    M S1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M S1 Apartment Air Node, !- Zone Air Node Name
    M S1 Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    M S2 Apartment,          !- Zone Name
    M S2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    M S2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M S2 Apartment Air Node, !- Zone Air Node Name
    M S2 Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    M SE Apartment,          !- Zone Name
    M SE Apartment Equipment,!- Zone Conditioning Equipment List Name
    M SE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M SE Apartment Air Node, !- Zone Air Node Name
    M SE Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    M SW Apartment,          !- Zone Name
    M SW Apartment Equipment,!- Zone Conditioning Equipment List Name
    M SW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M SW Apartment Air Node, !- Zone Air Node Name
    M SW Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Office,                  !- Zone Name
    Office Equipment,        !- Zone Conditioning Equipment List Name
    Office Inlet Nodes,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Office Air Node,         !- Zone Air Node Name
    Office Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    T Corridor,              !- Zone Name
    T Corridor Equipment,    !- Zone Conditioning Equipment List Name
    T Corridor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    T Corridor Exhaust Nodes,!- Zone Air Exhaust Node or NodeList Name
    T Corridor Air Node,     !- Zone Air Node Name
    T Corridor Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    T N1 Apartment,          !- Zone Name
    T N1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    T N1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T N1 Apartment Air Node, !- Zone Air Node Name
    T N1 Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    T N2 Apartment,          !- Zone Name
    T N2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    T N2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T N2 Apartment Air Node, !- Zone Air Node Name
    T N2 Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    T NE Apartment,          !- Zone Name
    T NE Apartment Equipment,!- Zone Conditioning Equipment List Name
    T NE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T NE Apartment Air Node, !- Zone Air Node Name
    T NE Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    T NW Apartment,          !- Zone Name
    T NW Apartment Equipment,!- Zone Conditioning Equipment List Name
    T NW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T NW Apartment Air Node, !- Zone Air Node Name
    T NW Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    T S1 Apartment,          !- Zone Name
    T S1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    T S1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T S1 Apartment Air Node, !- Zone Air Node Name
    T S1 Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    T S2 Apartment,          !- Zone Name
    T S2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    T S2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T S2 Apartment Air Node, !- Zone Air Node Name
    T S2 Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    T SE Apartment,          !- Zone Name
    T SE Apartment Equipment,!- Zone Conditioning Equipment List Name
    T SE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T SE Apartment Air Node, !- Zone Air Node Name
    T SE Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    T SW Apartment,          !- Zone Name
    T SW Apartment Equipment,!- Zone Conditioning Equipment List Name
    T SW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T SW Apartment Air Node, !- Zone Air Node Name
    T SW Apartment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  NodeList,
    G Corridor Exhaust Nodes,!- Name
    G Corridor Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    G Corridor Inlet Nodes,  !- Name
    G Corridor Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    G N1 Apartment Inlet Nodes,  !- Name
    G N1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    G N2 Apartment Inlet Nodes,  !- Name
    G N2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    G NE Apartment Inlet Nodes,  !- Name
    G NE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    G NW Apartment Inlet Nodes,  !- Name
    G NW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    G S1 Apartment Inlet Nodes,  !- Name
    G S1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    G S2 Apartment Inlet Nodes,  !- Name
    G S2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    G SW Apartment Inlet Nodes,  !- Name
    G SW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    M Corridor Exhaust Nodes,!- Name
    M Corridor Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    M Corridor Inlet Nodes,  !- Name
    M Corridor Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    M N1 Apartment Inlet Nodes,  !- Name
    M N1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    M N2 Apartment Inlet Nodes,  !- Name
    M N2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    M NE Apartment Inlet Nodes,  !- Name
    M NE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    M NW Apartment Inlet Nodes,  !- Name
    M NW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    M S1 Apartment Inlet Nodes,  !- Name
    M S1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    M S2 Apartment Inlet Nodes,  !- Name
    M S2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    M SE Apartment Inlet Nodes,  !- Name
    M SE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    M SW Apartment Inlet Nodes,  !- Name
    M SW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Office Inlet Nodes,      !- Name
    Office Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:01_OANode List,  !- Name
    SPLITSYSTEMAC:01_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:02_OANode List,  !- Name
    SPLITSYSTEMAC:02_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:03_OANode List,  !- Name
    SPLITSYSTEMAC:03_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:04_OANode List,  !- Name
    SPLITSYSTEMAC:04_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:05_OANode List,  !- Name
    SPLITSYSTEMAC:05_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:06_OANode List,  !- Name
    SPLITSYSTEMAC:06_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:07_OANode List,  !- Name
    SPLITSYSTEMAC:07_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:08_OANode List,  !- Name
    SPLITSYSTEMAC:08_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:09_OANode List,  !- Name
    SPLITSYSTEMAC:09_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:10_OANode List,  !- Name
    SPLITSYSTEMAC:10_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:11_OANode List,  !- Name
    SPLITSYSTEMAC:11_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:12_OANode List,  !- Name
    SPLITSYSTEMAC:12_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:13_OANode List,  !- Name
    SPLITSYSTEMAC:13_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:14_OANode List,  !- Name
    SPLITSYSTEMAC:14_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:15_OANode List,  !- Name
    SPLITSYSTEMAC:15_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:16_OANode List,  !- Name
    SPLITSYSTEMAC:16_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:17_OANode List,  !- Name
    SPLITSYSTEMAC:17_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:18_OANode List,  !- Name
    SPLITSYSTEMAC:18_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:19_OANode List,  !- Name
    SPLITSYSTEMAC:19_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:20_OANode List,  !- Name
    SPLITSYSTEMAC:20_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:21_OANode List,  !- Name
    SPLITSYSTEMAC:21_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:22_OANode List,  !- Name
    SPLITSYSTEMAC:22_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:23_OANode List,  !- Name
    SPLITSYSTEMAC:23_OAInlet Node;  !- Node 1 Name

  NodeList,
    SPLITSYSTEMAC:24_OANode List,  !- Name
    SPLITSYSTEMAC:24_OAInlet Node;  !- Node 1 Name

  NodeList,
    T Corridor Exhaust Nodes,!- Name
    T Corridor Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    T Corridor Inlet Nodes,  !- Name
    T Corridor Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    T N1 Apartment Inlet Nodes,  !- Name
    T N1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    T N2 Apartment Inlet Nodes,  !- Name
    T N2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    T NE Apartment Inlet Nodes,  !- Name
    T NE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    T NW Apartment Inlet Nodes,  !- Name
    T NW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    T S1 Apartment Inlet Nodes,  !- Name
    T S1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    T S2 Apartment Inlet Nodes,  !- Name
    T S2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    T SE Apartment Inlet Nodes,  !- Name
    T SE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    T SW Apartment Inlet Nodes,  !- Name
    T SW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G N1 Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    G N1 Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    G N1 Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    G N1 Apartment Direct Air ADU,  !- Name
    G N1 Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G N1 Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G N2 Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    G N2 Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    G N2 Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    G N2 Apartment Direct Air ADU,  !- Name
    G N2 Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G N2 Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G NE Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    G NE Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    G NE Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    G NE Apartment Direct Air ADU,  !- Name
    G NE Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G NE Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G NW Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    G NW Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    G NW Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    G NW Apartment Direct Air ADU,  !- Name
    G NW Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G NW Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G S1 Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    G S1 Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    G S1 Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    G S1 Apartment Direct Air ADU,  !- Name
    G S1 Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G S1 Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G S2 Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    G S2 Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    G S2 Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    G S2 Apartment Direct Air ADU,  !- Name
    G S2 Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G S2 Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G SW Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    G SW Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    G SW Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    G SW Apartment Direct Air ADU,  !- Name
    G SW Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G SW Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M N1 Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    M N1 Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    M N1 Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    M N1 Apartment Direct Air ADU,  !- Name
    M N1 Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M N1 Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M N2 Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    M N2 Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    M N2 Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    M N2 Apartment Direct Air ADU,  !- Name
    M N2 Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M N2 Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M NE Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    M NE Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    M NE Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    M NE Apartment Direct Air ADU,  !- Name
    M NE Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M NE Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M NW Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    M NW Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    M NW Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    M NW Apartment Direct Air ADU,  !- Name
    M NW Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M NW Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M S1 Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    M S1 Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    M S1 Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    M S1 Apartment Direct Air ADU,  !- Name
    M S1 Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M S1 Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M S2 Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    M S2 Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    M S2 Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    M S2 Apartment Direct Air ADU,  !- Name
    M S2 Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M S2 Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M SE Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    M SE Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    M SE Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    M SE Apartment Direct Air ADU,  !- Name
    M SE Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M SE Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M SW Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    M SW Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    M SW Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    M SW Apartment Direct Air ADU,  !- Name
    M SW Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M SW Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Office Direct Air,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Office Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    Office Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Office Direct Air ADU,   !- Name
    Office Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Office Direct Air,       !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T N1 Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    T N1 Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    T N1 Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    T N1 Apartment Direct Air ADU,  !- Name
    T N1 Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    T N1 Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T N2 Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    T N2 Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    T N2 Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    T N2 Apartment Direct Air ADU,  !- Name
    T N2 Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    T N2 Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T NE Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    T NE Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    T NE Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    T NE Apartment Direct Air ADU,  !- Name
    T NE Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    T NE Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T NW Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    T NW Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    T NW Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    T NW Apartment Direct Air ADU,  !- Name
    T NW Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    T NW Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T S1 Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    T S1 Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    T S1 Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    T S1 Apartment Direct Air ADU,  !- Name
    T S1 Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    T S1 Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T S2 Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    T S2 Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    T S2 Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    T S2 Apartment Direct Air ADU,  !- Name
    T S2 Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    T S2 Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T SE Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    T SE Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    T SE Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    T SE Apartment Direct Air ADU,  !- Name
    T SE Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    T SE Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T SW Apartment Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    T SW Apartment Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    T SW Apartment Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    T SW Apartment Direct Air ADU,  !- Name
    T SW Apartment Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    T SW Apartment Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  BranchList,
    SPLITSYSTEMAC:01 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:01 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:02 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:02 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:03 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:03 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:04 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:04 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:05 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:05 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:06 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:06 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:07 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:07 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:08 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:08 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:09 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:09 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:10 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:10 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:11 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:11 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:12 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:12 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:13 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:13 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:14 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:14 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:15 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:15 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:16 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:16 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:17 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:17 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:18 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:18 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:19 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:19 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:20 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:20 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:21 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:21 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:22 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:22 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:23 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:23 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SPLITSYSTEMAC:24 Air Loop Branches,  !- Name
    SPLITSYSTEMAC:24 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    SPLITSYSTEMAC:01 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:01_OA,     !- Component 1 Name
    SPLITSYSTEMAC:01 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:01_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:01_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:01_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:01 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:02 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:02_OA,     !- Component 1 Name
    SPLITSYSTEMAC:02 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:02_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:02_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:02_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:02 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:03 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:03_OA,     !- Component 1 Name
    SPLITSYSTEMAC:03 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:03_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:03_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:03_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:03 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:04 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:04_OA,     !- Component 1 Name
    SPLITSYSTEMAC:04 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:04_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:04_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:04_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:04 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:05 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:05_OA,     !- Component 1 Name
    SPLITSYSTEMAC:05 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:05_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:05_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:05_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:05 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:06 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:06_OA,     !- Component 1 Name
    SPLITSYSTEMAC:06 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:06_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:06_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:06_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:06 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:07 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:07_OA,     !- Component 1 Name
    SPLITSYSTEMAC:07 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:07_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:07_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:07_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:07 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:08 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:08_OA,     !- Component 1 Name
    SPLITSYSTEMAC:08 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:08_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:08 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:09 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:09_OA,     !- Component 1 Name
    SPLITSYSTEMAC:09 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:09_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:09 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:10 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:10_OA,     !- Component 1 Name
    SPLITSYSTEMAC:10 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:10_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:10 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:11 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:11_OA,     !- Component 1 Name
    SPLITSYSTEMAC:11 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:11_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:11 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:12 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:12_OA,     !- Component 1 Name
    SPLITSYSTEMAC:12 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:12_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:12 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:13 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:13_OA,     !- Component 1 Name
    SPLITSYSTEMAC:13 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:13_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:13 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:14 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:14_OA,     !- Component 1 Name
    SPLITSYSTEMAC:14 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:14_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:14 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:15 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:15_OA,     !- Component 1 Name
    SPLITSYSTEMAC:15 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:15_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:15 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:16 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:16_OA,     !- Component 1 Name
    SPLITSYSTEMAC:16 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:16_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:16 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:17 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:17_OA,     !- Component 1 Name
    SPLITSYSTEMAC:17 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:17_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:17 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:18 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:18_OA,     !- Component 1 Name
    SPLITSYSTEMAC:18 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:18_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:18 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:19 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:19_OA,     !- Component 1 Name
    SPLITSYSTEMAC:19 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:19_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:19 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:20 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:20_OA,     !- Component 1 Name
    SPLITSYSTEMAC:20 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:20_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:20 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:21 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:21_OA,     !- Component 1 Name
    SPLITSYSTEMAC:21 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:21_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:21 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:22 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:22_OA,     !- Component 1 Name
    SPLITSYSTEMAC:22 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:22_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:22 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:23 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:23_OA,     !- Component 1 Name
    SPLITSYSTEMAC:23 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:23_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:23 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SPLITSYSTEMAC:24 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SPLITSYSTEMAC:24_OA,     !- Component 1 Name
    SPLITSYSTEMAC:24 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    SPLITSYSTEMAC:24_Unitary_Package,  !- Component 2 Name
    OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    SPLITSYSTEMAC:24 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:01_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:01_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:02_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:02_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:03_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:03_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:04_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:04_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:05_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:05_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:06_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:06_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:07_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:07_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:08_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:08_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:09_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:09_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:10_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:10_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:11_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:11_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:12_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:12_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:13_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:13_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:14_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:14_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:15_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:15_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:16_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:16_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:17_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:17_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:18_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:18_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:19_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:19_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:20_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:20_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:21_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:21_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:22_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:22_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:23_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:23_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SPLITSYSTEMAC:24_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SPLITSYSTEMAC:24_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:01_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:01_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:02_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:02_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:03_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:03_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:04_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:04_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:05_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:05_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:06_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:06_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:07_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:07_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:08_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:08_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:09_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:09_OAMixinM Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:10_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:10_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:11_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:11_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:12_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:12_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:13_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:13_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:14_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:14_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:15_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:15_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:16_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:16_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:17_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:17_OAMixinM Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:18_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:18_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:19_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:19_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:20_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:20_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:21_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:21_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:22_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:22_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:23_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:23_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SPLITSYSTEMAC:24_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SPLITSYSTEMAC:24_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:01_OA,     !- Name
    SPLITSYSTEMAC:01_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:01_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:02_OA,     !- Name
    SPLITSYSTEMAC:02_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:02_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:03_OA,     !- Name
    SPLITSYSTEMAC:03_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:03_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:04_OA,     !- Name
    SPLITSYSTEMAC:04_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:04_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:05_OA,     !- Name
    SPLITSYSTEMAC:05_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:05_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:06_OA,     !- Name
    SPLITSYSTEMAC:06_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:06_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:07_OA,     !- Name
    SPLITSYSTEMAC:07_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:07_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:08_OA,     !- Name
    SPLITSYSTEMAC:08_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:08_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:09_OA,     !- Name
    SPLITSYSTEMAC:09_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:09_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:10_OA,     !- Name
    SPLITSYSTEMAC:10_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:10_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:11_OA,     !- Name
    SPLITSYSTEMAC:11_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:11_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:12_OA,     !- Name
    SPLITSYSTEMAC:12_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:12_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:13_OA,     !- Name
    SPLITSYSTEMAC:13_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:13_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:14_OA,     !- Name
    SPLITSYSTEMAC:14_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:14_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:15_OA,     !- Name
    SPLITSYSTEMAC:15_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:15_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:16_OA,     !- Name
    SPLITSYSTEMAC:16_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:16_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:17_OA,     !- Name
    SPLITSYSTEMAC:17_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:17_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:18_OA,     !- Name
    SPLITSYSTEMAC:18_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:18_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:19_OA,     !- Name
    SPLITSYSTEMAC:19_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:19_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:20_OA,     !- Name
    SPLITSYSTEMAC:20_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:20_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:21_OA,     !- Name
    SPLITSYSTEMAC:21_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:21_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:22_OA,     !- Name
    SPLITSYSTEMAC:22_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:22_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:23_OA,     !- Name
    SPLITSYSTEMAC:23_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:23_OA_Equipment;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    SPLITSYSTEMAC:24_OA,     !- Name
    SPLITSYSTEMAC:24_OA_Controllers,  !- Controller List Name
    SPLITSYSTEMAC:24_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:01_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:02_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:03_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:04_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:05_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:06_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:07_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:08_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:09_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:10_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:11_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:12_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:13_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:14_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:15_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:16_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:17_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:18_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:19_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:20_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:21_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:22_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:23_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    SPLITSYSTEMAC:24_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:01_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:01_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:01_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:01_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:01 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:02_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:02_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:02_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:02_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:02 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:03_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:03_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:03_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:03_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:03 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:04_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:04_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:04_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:04_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:04 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:05_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:05_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:05_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:05_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:05 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:06_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:06_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:06_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:06_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:06 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:07_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:07_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:07_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:07_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:07 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:08_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:08_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:08_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:08 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:09_OAMixinM Box,  !- Name
    OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:09_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:09_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:09 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:10_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:10_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:10_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:10 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:11_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:11_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:11_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:11 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:12_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:12_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:12_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:12 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:13_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:13_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:13_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:13 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:14_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:14_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:14_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:14 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:15_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:15_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:15_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:15 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:16_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:16_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:16_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:16 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:17_OAMixinM Box,  !- Name
    OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:17_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:17_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:17 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:18_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:18_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:18_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:18 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:19_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:19_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:19_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:19 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:20_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:20_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:20_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:20 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:21_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:21_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:21_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:21 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:22_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:22_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:22_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:22 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:23_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:23_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:23_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:23 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    SPLITSYSTEMAC:24_OAMixing Box,  !- Name
    OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Mixed Air Node Name
    SPLITSYSTEMAC:24_OAInlet Node,  !- Outdoor Air Stream Node Name
    SPLITSYSTEMAC:24_OARelief Node,  !- Relief Air Stream Node Name
    SPLITSYSTEMAC:24 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:01_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:01 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:01_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:01_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:01_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:02_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:02 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:02_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:02_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:02_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:03_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:03 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:03_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:03_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:03_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:04_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:04 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:04_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:04_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:04_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:05_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:05 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:05_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:05_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:05_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:06_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:06 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:06_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:06_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:06_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:07_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:07 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:07_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:07_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:07_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:08_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:08 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:08_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:08_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:09_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:09 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:09_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:09_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:10_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:10_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:10_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:11_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:11_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:11_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:12_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:12_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:12_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:13_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:13 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:13_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:13_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:14_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:14 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:14_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:14_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:15_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:15 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:15_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:15_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:16_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:16 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:16_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:16_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:17_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:17 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:17_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:17_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:18_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:18 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:18_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:18_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:19_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:19 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:19_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:19_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:20_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:20 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:20_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:20_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:21_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:21 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:21_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:21_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:22_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:22 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:22_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:22_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:23_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:23 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:23_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:23_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SPLITSYSTEMAC:24_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SPLITSYSTEMAC:24 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Fan Inlet Node Name
    SPLITSYSTEMAC:24_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    OA-SPLITSYSTEMAC:24_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:01,        !- Name
    SPLITSYSTEMAC:01 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:01 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:10,        !- Name
    SPLITSYSTEMAC:10 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:10 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:11,        !- Name
    SPLITSYSTEMAC:11 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:11 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:12,        !- Name
    SPLITSYSTEMAC:12 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:12 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:13,        !- Name
    SPLITSYSTEMAC:13 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:13 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:14,        !- Name
    SPLITSYSTEMAC:14 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:14 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:15,        !- Name
    SPLITSYSTEMAC:15 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:15 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:16,        !- Name
    SPLITSYSTEMAC:16 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:16 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:17,        !- Name
    SPLITSYSTEMAC:17 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:17 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:18,        !- Name
    SPLITSYSTEMAC:18 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:18 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:19,        !- Name
    SPLITSYSTEMAC:19 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:19 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:02,        !- Name
    SPLITSYSTEMAC:02 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:02 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:20,        !- Name
    SPLITSYSTEMAC:20 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:20 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:21,        !- Name
    SPLITSYSTEMAC:21 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:21 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:22,        !- Name
    SPLITSYSTEMAC:22 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:22 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:23,        !- Name
    SPLITSYSTEMAC:23 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:23 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:24,        !- Name
    SPLITSYSTEMAC:24 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:24 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:03,        !- Name
    SPLITSYSTEMAC:03 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:03 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:04,        !- Name
    SPLITSYSTEMAC:04 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:04 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:05,        !- Name
    SPLITSYSTEMAC:05 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:05 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:06,        !- Name
    SPLITSYSTEMAC:06 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:06 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:07,        !- Name
    SPLITSYSTEMAC:07 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:07 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:08,        !- Name
    SPLITSYSTEMAC:08 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:08 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SPLITSYSTEMAC:09,        !- Name
    SPLITSYSTEMAC:09 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPLITSYSTEMAC:09 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:01 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:01 Zone Equipment Inlet Node,  !- Inlet Node Name
    G SW Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:02 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:02 Zone Equipment Inlet Node,  !- Inlet Node Name
    G NW Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:03 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:03 Zone Equipment Inlet Node,  !- Inlet Node Name
    Office Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:04 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:04 Zone Equipment Inlet Node,  !- Inlet Node Name
    G NE Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:05 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:05 Zone Equipment Inlet Node,  !- Inlet Node Name
    G N1 Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:06 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:06 Zone Equipment Inlet Node,  !- Inlet Node Name
    G N2 Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:07 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:07 Zone Equipment Inlet Node,  !- Inlet Node Name
    G S1 Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:08 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:08 Zone Equipment Inlet Node,  !- Inlet Node Name
    G S2 Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:09 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:09 Zone Equipment Inlet Node,  !- Inlet Node Name
    M SW Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:10 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:10 Zone Equipment Inlet Node,  !- Inlet Node Name
    M NW Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:11 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:11 Zone Equipment Inlet Node,  !- Inlet Node Name
    M SE Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:12 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:12 Zone Equipment Inlet Node,  !- Inlet Node Name
    M NE Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:13 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:13 Zone Equipment Inlet Node,  !- Inlet Node Name
    M N1 Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:14 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:14 Zone Equipment Inlet Node,  !- Inlet Node Name
    M N2 Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:15 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:15 Zone Equipment Inlet Node,  !- Inlet Node Name
    M S1 Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:16 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:16 Zone Equipment Inlet Node,  !- Inlet Node Name
    M S2 Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:17 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:17 Zone Equipment Inlet Node,  !- Inlet Node Name
    T SW Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:18 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:18 Zone Equipment Inlet Node,  !- Inlet Node Name
    T NW Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:19 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:19 Zone Equipment Inlet Node,  !- Inlet Node Name
    T SE Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:20 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:20 Zone Equipment Inlet Node,  !- Inlet Node Name
    T NE Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:21 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:21 Zone Equipment Inlet Node,  !- Inlet Node Name
    T N1 Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:22 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:22 Zone Equipment Inlet Node,  !- Inlet Node Name
    T N2 Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:23 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:23 Zone Equipment Inlet Node,  !- Inlet Node Name
    T S1 Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    SPLITSYSTEMAC:24 Supply Air Splitter,  !- Name
    SPLITSYSTEMAC:24 Zone Equipment Inlet Node,  !- Inlet Node Name
    T S2 Apartment Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:01 Return Air Path,  !- Name
    SPLITSYSTEMAC:01 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:01 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:02 Return Air Path,  !- Name
    SPLITSYSTEMAC:02 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:02 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:03 Return Air Path,  !- Name
    SPLITSYSTEMAC:03 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:03 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:04 Return Air Path,  !- Name
    SPLITSYSTEMAC:04 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:04 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:05 Return Air Path,  !- Name
    SPLITSYSTEMAC:05 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:05 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:06 Return Air Path,  !- Name
    SPLITSYSTEMAC:06 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:06 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:07 Return Air Path,  !- Name
    SPLITSYSTEMAC:07 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:07 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:08 Return Air Path,  !- Name
    SPLITSYSTEMAC:08 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:08 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:09 Return Air Path,  !- Name
    SPLITSYSTEMAC:09 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:09 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:10 Return Air Path,  !- Name
    SPLITSYSTEMAC:10 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:10 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:11 Return Air Path,  !- Name
    SPLITSYSTEMAC:11 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:11 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:12 Return Air Path,  !- Name
    SPLITSYSTEMAC:12 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:12 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:13 Return Air Path,  !- Name
    SPLITSYSTEMAC:13 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:13 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:14 Return Air Path,  !- Name
    SPLITSYSTEMAC:14 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:14 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:15 Return Air Path,  !- Name
    SPLITSYSTEMAC:15 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:15 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:16 Return Air Path,  !- Name
    SPLITSYSTEMAC:16 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:16 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:17 Return Air Path,  !- Name
    SPLITSYSTEMAC:17 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:17 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:18 Return Air Path,  !- Name
    SPLITSYSTEMAC:18 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:18 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:19 Return Air Path,  !- Name
    SPLITSYSTEMAC:19 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:19 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:20 Return Air Path,  !- Name
    SPLITSYSTEMAC:20 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:20 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:21 Return Air Path,  !- Name
    SPLITSYSTEMAC:21 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:21 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:22 Return Air Path,  !- Name
    SPLITSYSTEMAC:22 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:22 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:23 Return Air Path,  !- Name
    SPLITSYSTEMAC:23 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:23 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    SPLITSYSTEMAC:24 Return Air Path,  !- Name
    SPLITSYSTEMAC:24 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPLITSYSTEMAC:24 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:01 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:01 Zone Equipment Outlet Node,  !- Outlet Node Name
    G SW Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:02 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:02 Zone Equipment Outlet Node,  !- Outlet Node Name
    G NW Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:03 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:03 Zone Equipment Outlet Node,  !- Outlet Node Name
    Office Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:04 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:04 Zone Equipment Outlet Node,  !- Outlet Node Name
    G NE Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:05 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:05 Zone Equipment Outlet Node,  !- Outlet Node Name
    G N1 Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:06 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:06 Zone Equipment Outlet Node,  !- Outlet Node Name
    G N2 Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:07 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:07 Zone Equipment Outlet Node,  !- Outlet Node Name
    G S1 Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:08 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:08 Zone Equipment Outlet Node,  !- Outlet Node Name
    G S2 Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:09 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:09 Zone Equipment Outlet Node,  !- Outlet Node Name
    M SW Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:10 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:10 Zone Equipment Outlet Node,  !- Outlet Node Name
    M NW Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:11 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:11 Zone Equipment Outlet Node,  !- Outlet Node Name
    M SE Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:12 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:12 Zone Equipment Outlet Node,  !- Outlet Node Name
    M NE Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:13 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:13 Zone Equipment Outlet Node,  !- Outlet Node Name
    M N1 Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:14 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:14 Zone Equipment Outlet Node,  !- Outlet Node Name
    M N2 Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:15 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:15 Zone Equipment Outlet Node,  !- Outlet Node Name
    M S1 Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:16 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:16 Zone Equipment Outlet Node,  !- Outlet Node Name
    M S2 Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:17 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:17 Zone Equipment Outlet Node,  !- Outlet Node Name
    T SW Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:18 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:18 Zone Equipment Outlet Node,  !- Outlet Node Name
    T NW Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:19 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:19 Zone Equipment Outlet Node,  !- Outlet Node Name
    T SE Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:20 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:20 Zone Equipment Outlet Node,  !- Outlet Node Name
    T NE Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:21 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:21 Zone Equipment Outlet Node,  !- Outlet Node Name
    T N1 Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:22 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:22 Zone Equipment Outlet Node,  !- Outlet Node Name
    T N2 Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:23 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:23 Zone Equipment Outlet Node,  !- Outlet Node Name
    T S1 Apartment Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    SPLITSYSTEMAC:24 Return Air Mixer,  !- Name
    SPLITSYSTEMAC:24 Zone Equipment Outlet Node,  !- Outlet Node Name
    T S2 Apartment Return Air Node Name;  !- Inlet 1 Node Name

! ***SCHEDULES***

  Schedule:Compact,
    UnitHeater_ClgSP_Sch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,40;         !- Field 3

  Schedule:Compact,
    UnitHeater_HtgSP_Sch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,15.6;       !- Field 3

  Schedule:Compact,
    APT_CLGSETP_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,23.9;       !- Field 3

  Schedule:Compact,
    APT_HTGSETP_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,21.1;       !- Field 3

  Schedule:Compact,
    OFF_HTGSETP_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:Weekdays WinterDesignDay, !- Field 2
    UNTIL: 7:00,15.6,        !- Field 3
    UNTIL: 8:00,18.3,        !- Field 5
    UNTIL:17:00,21.1,        !- Field 7
    UNTIL: 18:00,18.3,       !- Field 9
    UNTIL: 24:00,15.6,       !- Field 11
    FOR: AllOtherDays,       !- Field 13
    UNTIL: 24:00,15.6;       !- Field 14

  Schedule:Compact,
    OFF_CLGSETP_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:Weekdays SummerDesignDay, !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL:17:00,23.9,        !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR: AllOtherDays,       !- Field 13
    UNTIL: 24:00,29.4;       !- Field 14

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Apt_Operation,           !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Office_Operation,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 17:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For AllOtherDays,        !- Field 9
    Until: 24:00,0.0;        !- Field 10

  Schedule:Compact,
    MinOA_Sched,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Service water heating to 23 apartments, circulating gas-fired boiler loop
! ***SWH EQUIPMENT***

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    0.003785,                !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    ,                        !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    211500,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.78,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    2,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  WaterUse:Equipment,
    G SW Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G SW Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    G NW Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G NW Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    G NE Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G NE Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    G N1 Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G N1 Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    G N2 Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G N2 Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    G S1 Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G S1 Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    G S2 Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G S2 Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    M SW Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M SW Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    M NW Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M NW Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    M SE Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M SE Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    M NE Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M NE Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    M N1 Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M N1 Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    M N2 Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M N2 Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    M S1 Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M S1 Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    M S2 Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M S2 Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    T SW Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T SW Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    T NW Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T NW Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    T SE Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T SE Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    T NE Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T NE Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    T N1 Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T N1 Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    T N2 Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T N2 Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    T S1 Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T S1 Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    T S2 Apartment Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.66e-006,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T S2 Apartment,          !- Zone Name
    Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

  Pump:VariableSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    0.01,                    !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

! ***SWH SIZING & CONTROLS***

  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    ALWAYS_ON;               !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

! ***SWH LOOP***

  PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

! ***SWH CONNECTIONS***

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
    SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
    SWHSys1 Demand Load Branch 4,  !- Branch 5 Name
    SWHSys1 Demand Load Branch 5,  !- Branch 6 Name
    SWHSys1 Demand Load Branch 6,  !- Branch 7 Name
    SWHSys1 Demand Load Branch 7,  !- Branch 8 Name
    SWHSys1 Demand Load Branch 8,  !- Branch 9 Name
    SWHSys1 Demand Load Branch 9,  !- Branch 10 Name
    SWHSys1 Demand Load Branch 10,  !- Branch 11 Name
    SWHSys1 Demand Load Branch 11,  !- Branch 12 Name
    SWHSys1 Demand Load Branch 12,  !- Branch 13 Name
    SWHSys1 Demand Load Branch 13,  !- Branch 14 Name
    SWHSys1 Demand Load Branch 14,  !- Branch 15 Name
    SWHSys1 Demand Load Branch 15,  !- Branch 16 Name
    SWHSys1 Demand Load Branch 16,  !- Branch 17 Name
    SWHSys1 Demand Load Branch 17,  !- Branch 18 Name
    SWHSys1 Demand Load Branch 18,  !- Branch 19 Name
    SWHSys1 Demand Load Branch 19,  !- Branch 20 Name
    SWHSys1 Demand Load Branch 20,  !- Branch 21 Name
    SWHSys1 Demand Load Branch 21,  !- Branch 22 Name
    SWHSys1 Demand Load Branch 22,  !- Branch 23 Name
    SWHSys1 Demand Load Branch 23,  !- Branch 24 Name
    SWHSys1 Demand Bypass Branch,  !- Branch 25 Name
    SWHSys1 Demand Outlet Branch;  !- Branch 26 Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  WaterUse:Connections,
    G SW Apartment Water Equipment,  !- Name
    G SW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    G SW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G SW Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    G NW Apartment Water Equipment,  !- Name
    G NW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    G NW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G NW Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    G NE Apartment Water Equipment,  !- Name
    G NE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    G NE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G NE Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    G N1 Apartment Water Equipment,  !- Name
    G N1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    G N1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G N1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    G N2 Apartment Water Equipment,  !- Name
    G N2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    G N2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G N2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    G S1 Apartment Water Equipment,  !- Name
    G S1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    G S1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G S1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    G S2 Apartment Water Equipment,  !- Name
    G S2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    G S2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G S2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    M SW Apartment Water Equipment,  !- Name
    M SW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    M SW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M SW Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    M NW Apartment Water Equipment,  !- Name
    M NW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    M NW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M NW Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    M SE Apartment Water Equipment,  !- Name
    M SE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    M SE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M SE Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    M NE Apartment Water Equipment,  !- Name
    M NE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    M NE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M NE Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    M N1 Apartment Water Equipment,  !- Name
    M N1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    M N1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M N1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    M N2 Apartment Water Equipment,  !- Name
    M N2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    M N2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M N2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    M S1 Apartment Water Equipment,  !- Name
    M S1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    M S1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M S1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    M S2 Apartment Water Equipment,  !- Name
    M S2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    M S2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M S2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    T SW Apartment Water Equipment,  !- Name
    T SW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    T SW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T SW Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    T NW Apartment Water Equipment,  !- Name
    T NW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    T NW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T NW Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    T SE Apartment Water Equipment,  !- Name
    T SE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    T SE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T SE Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    T NE Apartment Water Equipment,  !- Name
    T NE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    T NE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T NE Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    T N1 Apartment Water Equipment,  !- Name
    T N1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    T N1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T N1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    T N2 Apartment Water Equipment,  !- Name
    T N2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    T N2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T N2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    T S1 Apartment Water Equipment,  !- Name
    T S1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    T S1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T S1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    T S2 Apartment Water Equipment,  !- Name
    T S2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
    T S2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T S2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G SW Apartment Water Equipment,  !- Component 1 Name
    G SW Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    G SW Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G NW Apartment Water Equipment,  !- Component 1 Name
    G NW Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    G NW Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G NE Apartment Water Equipment,  !- Component 1 Name
    G NE Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    G NE Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G N1 Apartment Water Equipment,  !- Component 1 Name
    G N1 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    G N1 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G N2 Apartment Water Equipment,  !- Component 1 Name
    G N2 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    G N2 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G S1 Apartment Water Equipment,  !- Component 1 Name
    G S1 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    G S1 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G S2 Apartment Water Equipment,  !- Component 1 Name
    G S2 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    G S2 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M SW Apartment Water Equipment,  !- Component 1 Name
    M SW Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    M SW Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M NW Apartment Water Equipment,  !- Component 1 Name
    M NW Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    M NW Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M SE Apartment Water Equipment,  !- Component 1 Name
    M SE Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    M SE Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M NE Apartment Water Equipment,  !- Component 1 Name
    M NE Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    M NE Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M N1 Apartment Water Equipment,  !- Component 1 Name
    M N1 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    M N1 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M N2 Apartment Water Equipment,  !- Component 1 Name
    M N2 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    M N2 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M S1 Apartment Water Equipment,  !- Component 1 Name
    M S1 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    M S1 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M S2 Apartment Water Equipment,  !- Component 1 Name
    M S2 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    M S2 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T SW Apartment Water Equipment,  !- Component 1 Name
    T SW Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    T SW Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T NW Apartment Water Equipment,  !- Component 1 Name
    T NW Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    T NW Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T SE Apartment Water Equipment,  !- Component 1 Name
    T SE Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    T SE Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T NE Apartment Water Equipment,  !- Component 1 Name
    T NE Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    T NE Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T N1 Apartment Water Equipment,  !- Component 1 Name
    T N1 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    T N1 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T N2 Apartment Water Equipment,  !- Component 1 Name
    T N2 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    T N2 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T S1 Apartment Water Equipment,  !- Component 1 Name
    T S1 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    T S1 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T S2 Apartment Water Equipment,  !- Component 1 Name
    T S2 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    T S2 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    SWHSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    SWHSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    SWHSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    SWHSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    SWHSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    SWHSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    SWHSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    SWHSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    SWHSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    SWHSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    SWHSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    SWHSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch 24 Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    SWHSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    SWHSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    SWHSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    SWHSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    SWHSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    SWHSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    SWHSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    SWHSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    SWHSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    SWHSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    SWHSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    SWHSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch 24 Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

! ***SWH SCHEDULES***

  Schedule:Compact,
    Apartment Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Apartment Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Apartment Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    Apartment Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    APT_DHW_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 1:00,0.08,        !- Field 3
    UNTIL: 2:00,0.04,        !- Field 5
    UNTIL: 3:00,0.01,        !- Field 7
    UNTIL: 4:00,0.01,        !- Field 9
    UNTIL: 5:00,0.04,        !- Field 11
    UNTIL: 6:00,0.27,        !- Field 13
    UNTIL: 7:00,0.94,        !- Field 15
    UNTIL: 8:00,1.00,        !- Field 17
    UNTIL: 9:00,0.96,        !- Field 19
    UNTIL: 10:00,0.84,       !- Field 21
    UNTIL: 11:00,0.76,       !- Field 23
    UNTIL: 12:00,0.61,       !- Field 25
    UNTIL: 13:00,0.53,       !- Field 27
    UNTIL: 14:00,0.47,       !- Field 29
    UNTIL: 15:00,0.41,       !- Field 31
    UNTIL: 16:00,0.47,       !- Field 33
    UNTIL: 17:00,0.55,       !- Field 35
    UNTIL: 18:00,0.73,       !- Field 37
    UNTIL: 19:00,0.86,       !- Field 39
    UNTIL: 20:00,0.82,       !- Field 41
    UNTIL: 21:00,0.75,       !- Field 43
    UNTIL: 22:00,0.61,       !- Field 45
    UNTIL: 23:00,0.53,       !- Field 47
    UNTIL: 24:00,0.29;       !- Field 49

! ***ECONOMICS***
!  MN_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  NorthernStatesPow_A-10_SmallGeneral,  Source TAP,  effective 2003-05-26
!  NorthernStatesPow_A-14_GeneralService, Source TAP, effective 2003-05-26

  Schedule:Compact,
    NorthernStatesPowSeasonSchedule,  !- Name
    Number,                  !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,3,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  UtilityCost:Tariff,
    NorthernStatesPow_A-14_GeneralService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    NorthernStatesPowSeasonSchedule,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    22.04,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    annualEnergyCharge,      !- Utility Cost Charge Block Name
    NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    400,                     !- Block Size 1 Value or Variable Name
    0.0331,                  !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    0.0261;                  !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    WinterBasicDemandCharge, !- Utility Cost Charge Simple Name
    NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
    TotalDemand,             !- Source Variable
    Winter,                  !- Season
    DemandCharges,           !- Category Variable Name
    6.61;                    !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SummerBasicDemandCharge, !- Utility Cost Charge Simple Name
    NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
    TotalDemand,             !- Source Variable
    Summer,                  !- Season
    DemandCharges,           !- Category Variable Name
    9.26;                    !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MinDemand25kw,           !- Utility Cost Qualify Name
    NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    25,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofSixPercent,         !- Utility Cost Charge Simple Name
    NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.06;                    !- Cost per Unit Value or Variable Name

!end  NorthernStatesPow_A-14_GeneralService

  UtilityCost:Tariff,
    NorthernStatesPow_A-10_SmallGeneral,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    NorthernStatesPowSeasonSchedule,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    6.88,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Simple,
    SummerBasicEnergyCharge, !- Utility Cost Charge Simple Name
    NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0758;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    WinterBasicEnergyCharge, !- Utility Cost Charge Simple Name
    NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0658;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MaxDemand25kw,           !- Utility Cost Qualify Name
    NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    25,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofSixPercent,         !- Utility Cost Charge Simple Name
    NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.06;                    !- Cost per Unit Value or Variable Name

!end  NorthernStatesPow_A-10_SmallGeneral

  UtilityCost:Tariff,
    MN_EIAMonthlyRateGas,    !- Name
    NaturalGas:Facility,     !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Utility Cost Charge Simple Name
    MN_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    MN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

  UtilityCost:Variable,
    MN_MonthlyGasRates,      !- Name
    MN_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    8.22,                    !- January Value
    8.30,                    !- February Value
    7.55,                    !- March Value
    7.59,                    !- April Value
    8.50,                    !- May Value
    9.10,                    !- June Value
    8.54,                    !- July Value
    8.23,                    !- August Value
    7.64,                    !- September Value
    7.35,                    !- October Value
    7.23,                    !- November Value
    7.56;                    !- December Value

  UtilityCost:Charge:Simple,
    TaxofSixPercent,         !- Utility Cost Charge Simple Name
    MN_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.06;                    !- Cost per Unit Value or Variable Name

! ***GENERAL REPORTING***

  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

! Minnesota electricity source and emission factors based on Deru and Torcellini 2007

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    3.437,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    2.192E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    8.389E+02,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    4.806E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.000E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    6.306E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    6.556E-01,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.322E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.042E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    4.778E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.344E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.4309556,               !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,Heating:Electricity,hourly;

  Output:Meter,Cooling:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,ExteriorLights:Electricity,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,ExteriorEquipment:Electricity,hourly;

  Output:Meter,Fans:Electricity,hourly;

  Output:Meter,Pumps:Electricity,hourly;

  Output:Meter,HeatRejection:Electricity,hourly;

  Output:Meter,Humidifier:Electricity,hourly;

  Output:Meter,Refrigeration:Electricity,hourly;

  Output:Meter,WaterSystems:Electricity,hourly;

  Output:Meter,NaturalGas:Facility,hourly;

  Output:Meter,Heating:NaturalGas,hourly;

  Output:Meter,InteriorEquipment:NaturalGas,hourly;

  Output:Meter,WaterSystems:NaturalGas,hourly;

